# D102

Never heat after a cooling cycle; never cool after a heating cycle (Jason, 8 November 2026: "there are two hard and fast thresholds. never heat after a cooling cycle and never cool after a heating cycle use pid to keep within the comfort band aiming for centre").

The cycle is the run. A running unit is not turned the other way: it runs its minimum, stops, rests its minimum, and the reversal counts and costs as a stop and a start [D016]. Limits holds the same guard on what reaches the unit.

After the run the plan does not reverse because the room has left its band, and it does not reverse to undo an overshoot. It first forecasts the room with the unit resting for up to an hour: if that rest forecast comes back inside the band, the plan rests and lets the room drift back. It turns the unit the other way only when resting would not return the room to its band (Jason, 9 November 2026: "It should rest and evaluate if the house will naturally move back into band, this is what should happen. if after a rest cycle it is not heading back into band then decide. but it should not reverse just because it has gone out of band"). A genuine need — a cold room on a cold night, a hot room in the sun — is still answered; an overshoot is not.

**A room inside its band is never reversed.** It has not left the band, so there is nothing to answer. The office on 8 November at 02:55 was at index 27.0 inside a 26.0-28.5 band and the plan chose heat at -1.0 C/h after a cooling run. That is a reversal inside the band, not a correction.

**The observed readings are trusted over the forecast when the two disagree.** The office on 9 November rose from 25.3 to 25.95 over half an hour while the model forecast cooling, and the plan heated at -5.0 C/h the whole time. The rest decision now compares the room's outside-band gap at the ends of the last half hour of actual readings: a narrowing gap is heading back, whatever the model expects. A forecast is the model's opinion; the readings are what happened.

**When the unit's observed direction is unknown, the plan's last running kind stands in.** A restart clears the observed direction, and a guard that silently disappears on restart is not a guard. The last kind the plan held is the best evidence of the way it was commanding until the unit is seen to run again.

Two earlier readings are not in force. Holding the limit across the whole six-hour plan made the room fall below the band before it could heat, and rise above it before it could cool; each correction then ran at full rate and overshot, and on the whole-degree simulation the compressor started 10-13 times a day. Removing the plan-wide lock but letting the plan reverse freely inside the band answered an overshoot with the opposite run, which is the same fault at a smaller size. The rest forecast avoids both: the room is given the chance to come back on its own, and only a room that will not come back is turned.

Status: in force. Cited in the code by `[D102]`.
