# D113

People add vapour: occupancy is a moisture source the filter learns.

The room's moisture moves with the exchange to outdoors `h`, a steady indoor
source `q`, drying, the cooling response and the rebound. None of those knows
when someone comes into the room.

On Monday 23 November 2026 the living room gained **about 2.6 g/kg of water in
45 minutes** — its vapour pressure rose from 21.4 to 23.2 hPa while the
dry-bulb barely moved — and the rise began two minutes after the room's bed
occupancy came on at 21:38. In a room that size that is several hundred grams
of water: people, and whatever they were doing.

A threshold would not fix that. Asking the plan to cool harder when the
humidity is high is a rule standing in for a term the model does not have, and
it would keep standing in for it on a night with no people in the room
[D104]. So the term is added instead:

    de/dt = h (e_out - e) + q + q_occ [occupied] - drying [dry] - cooling x U [cool]
            + rebound [15 minutes after the compressor stops cooling or drying]

- `q_occ` is a **figure the filter learns**, in logarithm like the others, from
  the steps the room was occupied for and no others (`acting()` gains a column,
  so a step with no one there learns nothing about it). It starts at
  1.0 hPa/h and widens with the rest of the figures.
- Occupancy for a minute is the room's own answer — the grace-based flag
  `ComfortResult.occupied`, which the cycle has already decided. While a cycle
  runs that is the **previous** cycle's flag, so the source can lag the room by
  one cycle; a grace flag that moves in minutes does not care about 30 seconds.
- A save from before this holds six figures. It is **migrated, not discarded**:
  the new figure joins at its starting value with a wide uncertainty, and
  everything learned is kept.

**Why the moisture side and not the heat side.** The heat balance already
carries a learned daily pattern — `g0` and two harmonics, fitted over weeks —
which is exactly a smooth representation of "people and appliances at the usual
hours", so occupancy heat is already in it. The moisture balance has no such
pattern: `q` is one steady figure for the whole day. That asymmetry is why the
evening moisture is the thing the model misses, and it is where the term was
missing.

**Not claimed.** No measurement yet of what `q_occ` learns, or of how much of
the 23 November rise it explains. The evidence is the shape of that evening,
and the test is that the figure learns only on occupied steps.

Status: in force. Cited in the code by `[D113]`.
